<!DOCTYPE html>
<html lang="ja">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>空調設備×建設CM：仕組み・実測・計算・更新判断｜詳細レポート</title>
<meta name="description" content="2管式ファンコイルの中間期の不満から、熱を運ぶ方法、2管と4管、外気系統、実測、能力と電力の計算、更新方式の比較、工程・試運転・引渡しまでを整理します。">
<style>
:root{color-scheme:dark;--bg:#0a1220;--panel:#142237;--panel2:#0f1b2e;--ink:#edf4ff;--sub:#adbed4;--line:#304159;--accent:#8ee1d0;--warn:#ff8a7a;--law:#6aa6ff;--spec:#8ee1d0;--case:#b79cff;--yel:#ffd166}
*{box-sizing:border-box}
body{margin:0;background:var(--bg);color:var(--ink);font:16px/1.85 Inter,"Noto Sans JP","Yu Gothic UI",Meiryo,sans-serif}
a{color:var(--accent);text-underline-offset:4px}
.skip{position:absolute;left:-999px}.skip:focus{left:8px;top:8px;background:#fff;color:#000;padding:6px 10px;z-index:9}
header.top{border-bottom:1px solid var(--line);padding:14px 22px;display:flex;gap:16px;flex-wrap:wrap;align-items:center;justify-content:space-between;max-width:1160px;margin:auto}
header.top a{font-weight:700;font-size:15px}
header.top .nav{display:flex;gap:20px;flex-wrap:wrap}
main{max-width:1160px;margin:0 auto;padding:24px 22px 60px}
h1{font-size:clamp(1.8rem,4vw,2.6rem);line-height:1.35;margin:10px 0 8px}
.kicker{display:inline-block;background:var(--accent);color:#0a1220;font-weight:800;font-size:13px;border-radius:999px;padding:2px 12px}
.lead{color:var(--sub);font-size:1.05rem}
.meta{font-size:13px;color:var(--sub)}
nav.toc{background:var(--panel);border:1px solid var(--line);border-radius:14px;padding:12px 18px;margin:18px 0}
nav.toc ol{list-style:none;margin:6px 0 0;padding-left:0;columns:2;column-gap:28px;font-size:14.5px}
section{background:var(--panel);border:1px solid var(--line);border-radius:16px;padding:6px 24px 20px;margin:20px 0}
h2{font-size:1.35rem;border-left:6px solid var(--accent);padding-left:12px;margin:18px 0 10px}
h3{font-size:1.08rem;margin:18px 0 6px;color:var(--accent)}
p,li{color:var(--ink)}
table{width:100%;border-collapse:collapse;font-size:14.5px;margin:10px 0;background:var(--panel2)}
th,td{border:1px solid var(--line);padding:8px 10px;vertical-align:top;text-align:left}
th{background:#1c2f4d;color:var(--accent);white-space:nowrap}
.tw{overflow-x:auto}
.note{background:#1d2b1f;border:1px solid #3f6b47;border-radius:12px;padding:10px 14px;font-size:14.5px;margin:12px 0}
.warn{background:#3a1f22;border:1px solid #8a3b33;border-radius:12px;padding:10px 14px;font-size:14.5px;margin:12px 0}
.case{background:#231d3d;border:1px solid #5c4d99;border-radius:12px;padding:10px 14px;font-size:14.5px;margin:12px 0}
.flow{display:flex;flex-wrap:wrap;gap:8px;margin:10px 0;padding:0;list-style:none}
.flow li{background:var(--panel2);border:1px solid var(--line);border-radius:12px;padding:8px 12px;font-size:14px;flex:1 1 150px}
.flow li b{display:block;color:var(--yel)}
.k{display:inline-block;border-radius:999px;padding:0 9px;font-size:12px;font-weight:800;color:#0a1220;margin:0 3px;vertical-align:1px}
.k.law{background:var(--law)}.k.spec{background:var(--spec)}.k.case{background:var(--case)}
figure{margin:14px 0;background:var(--panel2);border:1px solid var(--line);border-radius:12px;padding:12px}
figure svg{width:100%;height:auto;display:block}
figcaption{font-size:13px;color:var(--sub);margin-top:6px}
.src li{margin:4px 0;font-size:14.5px}
footer{max-width:1160px;margin:0 auto;padding:0 22px 40px;font-size:13px;color:var(--sub);border-top:1px solid var(--line)}
a:focus-visible{outline:3px solid #efbe77;outline-offset:3px}
@media (max-width:640px){nav.toc ol{columns:1}section{padding:4px 14px 16px}}
@media print{body{background:#fff;color:#000}section,nav.toc{background:#fff;color:#000}header.top,nav.toc{display:none}}
table,.note,.warn,.case,.flow li,.src li,nav.toc ol{font-size:16px}figcaption{font-size:14px}td,th{font-size:16px}.k.pub{background:#5fd39a}
:root{color-scheme:dark;--ink:#edf4ff;--sub:#b7c7dd;--line:#34465f;--accent:#ffac82;--bg:#0a1220;--blue:#8ed6ff;--green:#8ee1c4}header.top{background:#142237}nav.toc,section{background:#142237}th,.flow li{background:#223550}.note{background:#352e1d;border-color:#756137}.warn{background:#3e2529;border-color:#87505a}.case{background:#28253f;border-color:#5c568c}.meta,footer{font-size:14px}table,.note,.warn,.case,.src li{font-size:16px}.flow li{font-size:15px}.skip:focus{background:#223550;color:#fff}@media print{:root{color-scheme:light;--ink:#172133;--sub:#45546a;--line:#b5c2d2;--bg:white;--blue:#155ba1}body,section,nav.toc{background:white}.note,.warn,.case,th,.flow li{background:#eef2f7}}</style>
</head>
<body>
<a class="skip" href="#main">本文へ移動</a>
<header class="top"><a href="index.html">CM知識一覧 ｜ 空調設備×建設CM</a>
<div class="nav"><a href="index.html">CM知識一覧へ戻る</a><a href="hvac-renewal-video.html">動画解説</a></div></header>
<main id="main">
<span class="kicker">詳細レポート</span>
<h1>空調設備×建設CM：仕組み・実測・計算・更新判断</h1>
<p class="lead">2管式ファンコイルの中間期の不満から、熱を運ぶ方法、2管と4管、外気系統、実測、能力と電力の計算、更新方式の比較、工程・試運転・引渡しまでを整理します。</p>
<p class="meta">最終確認：2026年11月24日。登場するホテルは説明用の架空の案件です。案件の能力・測定温度・工程・試験値は架空例です。法令の表は適用条件とともに示す公的な基準値です。<br>値の区別：<span class="k law">法令</span>法律・政令・省令の基準（対象と条件つき）　<span class="k pub">公的推奨</span>国・公的機関の指針や目安　<span class="k spec">仕様・計画値</span>設計図書・仕様書・メーカー資料などの値　<span class="k case">架空試算</span>説明用の架空の数値</p>
<nav class="toc" aria-label="目次"><b>目次</b><ol><li><a href="#scope">範囲と結論</a></li>
<li><a href="#system">熱を運ぶ方法：冷媒と水</a></li>
<li><a href="#pipe">2管式と4管式</a></li>
<li><a href="#oa">室温の調整と外気の取り入れ</a></li>
<li><a href="#diag">劣化・部品供給・効率の診断</a></li>
<li><a href="#measure">実測の例</a></li>
<li><a href="#calc">計算：能力と電力</a></li>
<li><a href="#compare">更新方式の比較</a></li>
<li><a href="#design">設計調整</a></li>
<li><a href="#schedule">工程と営業の調整</a></li>
<li><a href="#test">試運転と記録</a></li>
<li><a href="#handover">引渡し</a></li>
<li><a href="#talk">会話例</a></li>
<li><a href="#check">実践チェックリスト</a></li>
<li><a href="#limit">限界と注意</a></li><li><a href="#sources">一次資料（出典）</a></li></ol></nav>
<section id="scope" aria-labelledby="scope-h"><h2 id="scope-h">範囲と結論</h2>
<p>築30年・客室120室の架空ホテルで、2管式ファンコイルの中間期の不満（南は暑く北は寒い）をきっかけに、空調の仕組みを理解し、測り、計算し、更新方式を比べ、工程・試験・引渡しまでをCMがどう支えるかを整理します。</p>
<div class="warn">結論：①熱を運ぶのは冷媒か水か、水なら2管式か4管式かで、できること・工事・費用が変わる。②室温の調整と外気の取り入れは別系統として確認する。③更新前に劣化・部品供給・実測値を確認する。④冷房能力kWと消費電力kWは別物で、年間電力量は別計算。⑤更新案は同じ条件で比べる。⑥試験は専門業者が行い、CMは計画と記録を確認し、冷媒回収の書面とともに引き渡す。</div>
<p>本文の数値は <span class="k law">法令</span><span class="k pub">公的推奨</span><span class="k spec">仕様・計画値</span><span class="k case">架空試算</span> で区別しています。能力・温度・工程・試験値はすべて説明用の架空試算です。</p>
</section>
<section id="system" aria-labelledby="system-h"><h2 id="system-h">熱を運ぶ方法：冷媒と水</h2>
<figure><svg viewBox="0 0 900 240" role="img" aria-label="冷媒方式と冷温水方式"><rect width="100%" height="100%" fill="#0f1b2e"/><defs><marker id="a" markerWidth="10" markerHeight="10" refX="8" refY="5" orient="auto"><path d="M0,0 L10,5 L0,10 z" fill="#adbed4"/></marker></defs><text x="220" y="24" fill="#ffd166" font-size="16" font-weight="700" text-anchor="middle">個別方式（パッケージエアコン）</text><rect x="40" y="120" width="130" height="70" rx="10" fill="#4a5a7a"/><text x="105.0" y="161.0" fill="#edf4ff" font-size="17" font-weight="800" text-anchor="middle">室外機</text><rect x="290" y="50" width="130" height="60" rx="10" fill="#edf4ff"/><text x="355.0" y="86.0" fill="#0a1220" font-size="17" font-weight="800" text-anchor="middle">室内機</text><line x1="170" y1="140" x2="290" y2="70" stroke="#c9a7ff" stroke-width="5" stroke-dasharray="10 6"/><line x1="170" y1="170" x2="290" y2="100" stroke="#c9a7ff" stroke-width="5" stroke-dasharray="10 6"/><text x="230" y="215" fill="#c9a7ff" font-size="14" font-weight="700" text-anchor="middle">冷媒が循環</text><text x="680" y="24" fill="#8ee1d0" font-size="16" font-weight="700" text-anchor="middle">中央方式（ファンコイル）</text><rect x="500" y="120" width="140" height="70" rx="10" fill="#4a5a7a"/><text x="570.0" y="151.0" fill="#edf4ff" font-size="17" font-weight="800" text-anchor="middle">熱源機</text><text x="570.0" y="173.0" fill="#edf4ff" font-size="14" font-weight="600" text-anchor="middle">冷凍機・ボイラ</text><rect x="760" y="50" width="120" height="60" rx="10" fill="#edf4ff"/><text x="820.0" y="86.0" fill="#0a1220" font-size="17" font-weight="800" text-anchor="middle">FCU</text><line x1="640" y1="140" x2="760" y2="70" stroke="#6aa6ff" stroke-width="5" stroke-dasharray="10 6"/><line x1="640" y1="170" x2="760" y2="100" stroke="#7fb0ff" stroke-width="5" stroke-dasharray="10 6"/><text x="700" y="215" fill="#6aa6ff" font-size="14" font-weight="700" text-anchor="middle">ポンプで冷水・温水が循環</text></svg><figcaption>図1 熱を運ぶもの：冷媒（個別方式）と水（中央方式）</figcaption></figure><div class="tw"><table><tr><th>項目</th><th>パッケージエアコン（個別方式）</th><th>ファンコイル＋熱源（中央方式）</th></tr><tr><td>熱を運ぶもの</td><td>冷媒（ガスと液体に変化）</td><td>冷水・温水</td></tr><tr><td>配管</td><td>冷媒管・ドレン管</td><td>冷温水管（2管／4管）・ドレン管</td></tr><tr><td>熱源</td><td>室外機ごと</td><td>冷凍機・ボイラ等を集中</td></tr><tr><td>漏れたとき</td><td>冷媒の漏えい（フロン類の管理が必要）</td><td>漏水（天井・客室への被害）</td></tr><tr><td>部屋ごとの冷暖選択</td><td>機種による</td><td>2管式は不可、4管式は可</td></tr></table></div>
</section>
<section id="pipe" aria-labelledby="pipe-h"><h2 id="pipe-h">2管式と4管式</h2>
<figure><svg viewBox="0 0 900 230" role="img" aria-label="2管式と4管式"><rect width="100%" height="100%" fill="#0f1b2e"/><defs><marker id="a" markerWidth="10" markerHeight="10" refX="8" refY="5" orient="auto"><path d="M0,0 L10,5 L0,10 z" fill="#adbed4"/></marker></defs><text x="220" y="24" fill="#edf4ff" font-size="17" font-weight="700" text-anchor="middle">2管式</text><rect x="40" y="70" width="120" height="70" rx="10" fill="#4a5a7a"/><text x="100.0" y="111.0" fill="#edf4ff" font-size="17" font-weight="800" text-anchor="middle">熱源</text><rect x="290" y="70" width="120" height="70" rx="10" fill="#edf4ff"/><text x="350.0" y="111.0" fill="#0a1220" font-size="17" font-weight="800" text-anchor="middle">FCU</text><line x1="160" y1="90" x2="290" y2="90" stroke="#ff6b5b" stroke-width="5" stroke-dasharray="10 6"/><line x1="160" y1="120" x2="290" y2="120" stroke="#ff6b5b" stroke-width="5" stroke-dasharray="10 6"/><text x="225" y="170" fill="#ff6b5b" font-size="14" font-weight="700" text-anchor="middle">季節で冷水／温水を切替</text><text x="225" y="195" fill="#adbed4" font-size="13" font-weight="700" text-anchor="middle">部屋ごとの冷暖選択はできない</text><text x="680" y="24" fill="#edf4ff" font-size="17" font-weight="700" text-anchor="middle">4管式</text><rect x="500" y="60" width="120" height="90" rx="10" fill="#4a5a7a"/><text x="560.0" y="111.0" fill="#edf4ff" font-size="17" font-weight="800" text-anchor="middle">熱源</text><rect x="760" y="60" width="120" height="90" rx="10" fill="#edf4ff"/><text x="820.0" y="111.0" fill="#0a1220" font-size="17" font-weight="800" text-anchor="middle">FCU</text><line x1="620" y1="75" x2="760" y2="75" stroke="#6aa6ff" stroke-width="4" stroke-dasharray="10 6"/><line x1="620" y1="95" x2="760" y2="95" stroke="#6aa6ff" stroke-width="4" stroke-dasharray="10 6"/><line x1="620" y1="115" x2="760" y2="115" stroke="#ff6b5b" stroke-width="4" stroke-dasharray="10 6"/><line x1="620" y1="135" x2="760" y2="135" stroke="#ff6b5b" stroke-width="4" stroke-dasharray="10 6"/><text x="690" y="180" fill="#8ee1d0" font-size="14" font-weight="700" text-anchor="middle">冷水と温水を同時に供給</text><text x="690" y="205" fill="#adbed4" font-size="13" font-weight="700" text-anchor="middle">配管が倍：天井内・費用・工期が増える</text></svg><figcaption>図2 2管式と4管式の配管と運転</figcaption></figure><div class="tw"><table><tr><th>項目</th><th>2管式</th><th>4管式</th></tr><tr><td>配管</td><td>往き・還り各1本</td><td>冷水・温水の往き・還り各1本（計4本）</td></tr><tr><td>冷暖の同時運転</td><td>できない（季節で切替）</td><td>できる</td></tr><tr><td>中間期の快適性</td><td>南北・東西で不満が出やすい</td><td>部屋ごとに対応しやすい</td></tr><tr><td>初期費用・天井内スペース</td><td>小さい</td><td>大きい</td></tr><tr><td>改修時の注意</td><td>切替時期の運用ルールが重要</td><td>配管の追加ルートと工期の確保</td></tr></table></div><p>2管式のまま部屋ごとに冷暖を選べるよう、端末に小型ヒートポンプを内蔵したファンコイルを使う方法もあります（製品の仕様・電源工事・騒音はメーカー資料で確認）。例として<a href="https://www.pmac.co.jp/products/pafmac/" target="_blank" rel="noopener">日本ピーマックのヒートポンプ付きFCU</a>は2管での個別冷暖房に対応しますが、冷温水条件・流量・水質・電源・納まりを機種ごとに照合します。既存配管の無条件の流用を意味しません。</p>
</section>
<section id="oa" aria-labelledby="oa-h"><h2 id="oa-h">室温の調整と外気の取り入れ</h2>
<figure><svg viewBox="0 0 900 230" role="img" aria-label="室温調整と外気"><rect width="100%" height="100%" fill="#0f1b2e"/><defs><marker id="a" markerWidth="10" markerHeight="10" refX="8" refY="5" orient="auto"><path d="M0,0 L10,5 L0,10 z" fill="#adbed4"/></marker></defs><rect x="300" y="90" width="420" height="120" rx="10" fill="#1b3260"/><rect x="320" y="105" width="130" height="50" rx="10" fill="#edf4ff"/><text x="385.0" y="136.0" fill="#0a1220" font-size="17" font-weight="800" text-anchor="middle">FCU</text><text x="560" y="175" fill="#8ee1d0" font-size="14" font-weight="700" text-anchor="middle">室内の空気を循環（温度調整）</text><rect x="20" y="20" width="160" height="55" rx="10" fill="#ffd166"/><text x="100.0" y="53.5" fill="#0a1220" font-size="17" font-weight="800" text-anchor="middle">外調機</text><line x1="180" y1="47" x2="640" y2="47" stroke="#5fd39a" stroke-width="10" /><line x1="640" y1="47" x2="640" y2="90" stroke="#5fd39a" stroke-width="10" /><text x="410" y="38" fill="#5fd39a" font-size="14" font-weight="700" text-anchor="middle">外気を処理して供給</text><line x1="690" y1="90" x2="690" y2="47" stroke="#8aa0c4" stroke-width="8" /><line x1="690" y1="47" x2="880" y2="47" stroke="#8aa0c4" stroke-width="8" /><text x="800" y="38" fill="#adbed4" font-size="14" font-weight="700" text-anchor="middle">排気</text></svg><figcaption>図3 FCUは室内空気を循環させるだけ。外気は外調機など別系統で供給する</figcaption></figure><p>ファンコイルは室内の空気を循環させて温度を整える機器で、外気は外調機や全熱交換器などの換気系統で取り入れます。更新案を比べるときは、どの案でも外気量と換気系統を別に確認します。</p>
<h3>建築物衛生法の空気環境の基準（対象と条件つき）<span class="k law">法令</span></h3><div class="tw"><table><tr><th>項目</th><th>基準値</th><th>適用の条件</th></tr><tr><td>対象の建物</td><td>特定建築物（旅館等の特定用途に供される部分の面積合計が3,000㎡以上など）</td><td>特定建築物以外で多数の者が使用する建物は、基準に従って維持管理するよう努める（努力義務）</td></tr><tr><td>浮遊粉じん・一酸化炭素・二酸化炭素</td><td>0.15mg/m³以下・6ppm以下・1000ppm以下</td><td>空気調和設備または機械換気設備を設けている場合、居室でおおむね適合</td></tr><tr><td>温度</td><td>18℃以上28℃以下</td><td>空気調和設備を設けている場合</td></tr><tr><td>相対湿度</td><td>40%以上70%以下</td><td>空気調和設備を設けている場合</td></tr></table></div><p>温度・湿度の基準は、空気調和設備を設けている場合の居室に適用されます。機械換気設備だけの場合は対象の項目が異なり、すべての建物に一律の義務ではありません。</p>
</section>
<section id="diag" aria-labelledby="diag-h"><h2 id="diag-h">劣化・部品供給・効率の診断</h2>
<div class="tw"><table><tr><th>確認すること</th><th>方法（例）</th><th>判断への使い方</th></tr><tr><td>コイルの汚れ・腐食</td><td>目視・洗浄後の能力確認</td><td>洗浄で回復するか、交換か</td></tr><tr><td>ドレンパンの錆・漏水</td><td>目視・漏水履歴</td><td>客室被害のリスク</td></tr><tr><td>ファン・モーターの異音</td><td>運転時の聴感・振動</td><td>部分交換の可否</td></tr><tr><td>修理部品の供給</td><td>メーカーへの書面確認</td><td>故障時に直せない期間のリスク</td></tr><tr><td>往き・還り温度差</td><td>温度計での実測</td><td>熱が使われているか、流量の過不足</td></tr><tr><td>運転時間・電力量</td><td>BEMS・電力量計の記録</td><td>年間電力量の比較の基礎</td></tr></table></div><p>機器の寿命年数や部品の供給期間は、機種・使い方・メーカーによって異なり、一律の年数で判断しません。</p>
</section>
<section id="measure" aria-labelledby="measure-h"><h2 id="measure-h">実測の例</h2>
<figure><svg viewBox="0 0 900 240" role="img" aria-label="実測"><rect width="100%" height="100%" fill="#0f1b2e"/><defs><marker id="a" markerWidth="10" markerHeight="10" refX="8" refY="5" orient="auto"><path d="M0,0 L10,5 L0,10 z" fill="#adbed4"/></marker></defs><polyline points="60,130 84,137.0 108,144 132,144 156,137.0 180,130 204,116 228,102 252,88 276,74 300,67.0 324,60 348,60 372,67.0 396,74 420,81.0 444,88 468,102 492,109.0 516,116 540,123.0 564,130 588,130 612,130 636,130" fill="none" stroke="#ffd166" stroke-width="3"/><line x1="60" y1="116" x2="636" y2="116" stroke="#8ee1d0" stroke-dasharray="6 5"/><text x="642" y="120" fill="#8ee1d0" font-size="12" font-weight="700" text-anchor="start">設定24℃</text><text x="60" y="222" fill="#adbed4" font-size="12" font-weight="700" text-anchor="middle">0時</text><text x="204" y="222" fill="#adbed4" font-size="12" font-weight="700" text-anchor="middle">6時</text><text x="348" y="222" fill="#adbed4" font-size="12" font-weight="700" text-anchor="middle">12時</text><text x="492" y="222" fill="#adbed4" font-size="12" font-weight="700" text-anchor="middle">18時</text><text x="636" y="222" fill="#adbed4" font-size="12" font-weight="700" text-anchor="middle">24時</text><text x="348" y="45.599999999999966" fill="#ff6b5b" font-size="13" font-weight="700" text-anchor="middle">温水のまま28℃近く</text><rect x="720" y="40" width="120" height="150" rx="10" fill="#edf4ff"/><text x="780.0" y="121.0" fill="#0a1220" font-size="17" font-weight="800" text-anchor="middle">FCU</text><line x1="660" y1="70" x2="720" y2="70" stroke="#ff6b5b" stroke-width="5" /><line x1="720" y1="160" x2="660" y2="160" stroke="#ff9f8f" stroke-width="5" /><text x="650" y="74" fill="#ff6b5b" font-size="13" font-weight="700" text-anchor="end">往き45℃</text><text x="650" y="164" fill="#ff9f8f" font-size="13" font-weight="700" text-anchor="end">還り40℃</text><text x="780" y="155" fill="#0a1220" font-size="15" font-weight="700" text-anchor="middle">差5℃</text></svg><figcaption>図4 南向き客室の中間期の1日（架空試算）。左の折れ線は室温（℃）、下軸は時刻。温水供給で冷房を使えない状態の例。室温と同時に往き・還りの水温、運転時間を記録する</figcaption></figure><h3>記入済み様式：実測記録（架空試算）</h3><div class="tw"><table><tr><th>日時</th><th>部屋</th><th>室温</th><th>設定</th><th>往き／還り</th><th>運転</th><th>苦情</th></tr><tr><td>10月12日 9時</td><td>812号（南）</td><td>24.0℃</td><td>24℃</td><td>45℃／41℃</td><td>暖房</td><td>—</td></tr><tr><td>10月12日 13時</td><td>812号（南）</td><td>28.0℃</td><td>24℃</td><td>45℃／40℃</td><td>暖房（温水）</td><td>暑い（13:20）</td></tr><tr><td>10月12日 13時</td><td>802号（北）</td><td>22.0℃</td><td>24℃</td><td>45℃／38℃</td><td>暖房</td><td>—</td></tr><tr><td>10月12日 21時</td><td>812号（南）</td><td>23.5℃</td><td>24℃</td><td>45℃／42℃</td><td>暖房</td><td>—</td></tr></table></div>
</section>
<section id="calc" aria-labelledby="calc-h"><h2 id="calc-h">計算：能力と電力</h2>
<figure><svg viewBox="0 0 900 200" role="img" aria-label="能力と電力"><rect width="100%" height="100%" fill="#0f1b2e"/><defs><marker id="a" markerWidth="10" markerHeight="10" refX="8" refY="5" orient="auto"><path d="M0,0 L10,5 L0,10 z" fill="#adbed4"/></marker></defs><rect x="340" y="60" width="220" height="80" rx="10" fill="#4a5a7a"/><text x="450.0" y="106.0" fill="#edf4ff" font-size="18" font-weight="800" text-anchor="middle">ヒートポンプ</text><line x1="80" y1="100" x2="330" y2="100" stroke="#ffd166" stroke-width="8" /><text x="150" y="80" fill="#ffd166" font-size="15" font-weight="700" text-anchor="middle">電気の入力 1.25kW</text><line x1="820" y1="100" x2="570" y2="100" stroke="#8ee1d0" stroke-width="12" /><text x="740" y="80" fill="#8ee1d0" font-size="15" font-weight="700" text-anchor="middle">運ぶ熱 5kW</text><text x="450" y="180" fill="#edf4ff" font-size="14" font-weight="700" text-anchor="middle">入力＝能力÷COP＝5÷4＝1.25kW（瞬間値）。年間電力量kWhは別計算</text></svg><figcaption>図5 冷房能力5kWは消費電力5kWではない（COP 4の単純例・架空試算）</figcaption></figure><div class="tw"><table><tr><th>量</th><th>意味</th><th>例（架空試算）</th></tr><tr><td>冷房能力（kW）</td><td>部屋から運び出す熱の大きさ（瞬間値）</td><td>5kW</td></tr><tr><td>COP</td><td>入力した電気の何倍の熱を運べるか</td><td>4（ある条件での値）</td></tr><tr><td>消費電力（kW）</td><td>その瞬間に使う電気</td><td>5÷4＝1.25kW</td></tr><tr><td>電力量（kWh）</td><td>時間をかけて使った電気の量</td><td>負荷・運転時間・補機で別計算</td></tr></table></div><div class="note">1.25kWは定格条件の単純な例です。実際の年間電力量は、季節ごとの負荷、部分負荷での効率、運転時間、ポンプ・外調機などの補機の電力を含めて計算します。</div>
</section>
<section id="compare" aria-labelledby="compare-h"><h2 id="compare-h">更新方式の比較</h2>
<div class="tw"><table><tr><th>項目</th><th>A 2管FCUを更新</th><th>B 熱源付きFCU（2管のまま）</th><th>C 個別エアコン化</th></tr><tr><td>部屋ごとの冷暖</td><td>不可</td><td>可</td><td>可</td></tr><tr><td>既存配管</td><td>診断後に流用可否を判断</td><td>水温・水質・流量・劣化を照合して判断</td><td>冷媒管を新設</td></tr><tr><td>新たに必要なもの</td><td>—</td><td>客室側の電源・騒音確認</td><td>室外機の置場・冷媒配管ルート</td></tr><tr><td>停止期間（例）</td><td>短め</td><td>中</td><td>長め</td></tr><tr><td>外気系統</td><td>別に確認</td><td>別に確認</td><td>別に確認</td></tr><tr><td>冷媒の扱い</td><td>端末は水系統。冷凍機等の冷媒管理は別途確認</td><td>冷媒種と法の対象該当性を製品ごとに確認</td><td>冷媒種・封入量・漏えい時の安全性・点検と回収計画</td></tr></table></div><p class="meta">停止期間の長短は架空の比較で、工事範囲・施工者の回答で変わります。<span class="k case">架空試算</span></p>
</section>
<section id="design" aria-labelledby="design-h"><h2 id="design-h">設計調整</h2>
<figure><svg viewBox="0 0 900 220" role="img" aria-label="天井内の調整"><rect width="100%" height="100%" fill="#0f1b2e"/><defs><marker id="a" markerWidth="10" markerHeight="10" refX="8" refY="5" orient="auto"><path d="M0,0 L10,5 L0,10 z" fill="#adbed4"/></marker></defs><rect x="20" y="20" width="860" height="6" fill="#9fb1cf"/><rect x="20" y="180" width="860" height="5" fill="#9fb1cf"/><rect x="520" y="26" width="110" height="45" fill="#6b7a94"/><text x="575" y="54" fill="#edf4ff" font-size="14" font-weight="700" text-anchor="middle">梁</text><rect x="60" y="80" width="140" height="55" rx="10" fill="#edf4ff"/><text x="130.0" y="113.5" fill="#0a1220" font-size="17" font-weight="800" text-anchor="middle">FCU</text><line x1="200" y1="95" x2="510" y2="95" stroke="#5fd39a" stroke-width="14" /><line x1="510" y1="95" x2="640" y2="85" stroke="#5fd39a" stroke-width="14" /><line x1="640" y1="85" x2="860" y2="85" stroke="#5fd39a" stroke-width="14" /><line x1="200" y1="130" x2="860" y2="130" stroke="#6aa6ff" stroke-width="5" stroke-dasharray="10 6"/><line x1="200" y1="145" x2="860" y2="145" stroke="#ff6b5b" stroke-width="5" stroke-dasharray="10 6"/><line x1="870" y1="26" x2="870" y2="180" stroke="#ffd166" stroke-width="2"/><text x="860" y="108" fill="#ffd166" font-size="13" font-weight="700" text-anchor="end">有効高さ</text><text x="575" y="170" fill="#ff6b5b" font-size="13" font-weight="700" text-anchor="middle">梁下でダクト・配管が通るか</text><text x="450" y="210" fill="#adbed4" font-size="13" font-weight="700" text-anchor="middle">点検口・室外機置場と騒音・既存冷媒の回収方法も同時に決める</text></svg><figcaption>図6 天井内の納まり（模式図）</figcaption></figure><div class="tw"><table><tr><th>項目</th><th>確認すること</th><th>関係者</th></tr><tr><td>天井内の有効高さ</td><td>梁下でダクト・配管・機器が納まるか</td><td>設計者・施工者</td></tr><tr><td>点検口</td><td>フィルタ清掃・ドレン点検ができる位置か</td><td>設計者・運営</td></tr><tr><td>室外機の置場</td><td>荷重・騒音・排熱・近隣への影響</td><td>設計者・施工者・運営</td></tr><tr><td>既存冷媒の回収</td><td>フロン類の回収を登録業者へ依頼し、書面を保存</td><td>施工者・発注者</td></tr><tr><td>電源</td><td>容量・幹線・ブレーカー</td><td>電気設計者</td></tr></table></div><p>フロン排出抑制法の第一種特定製品に該当する業務用冷凍空調機器を廃棄するときは、同法に基づき、充塡回収業者への回収依頼と書面の交付・保存が必要です（詳細は環境省の資料で確認）<span class="k law">法令</span>。</p>
</section>
<section id="schedule" aria-labelledby="schedule-h"><h2 id="schedule-h">工程と営業の調整</h2>
<figure><svg viewBox="0 0 900 220" role="img" aria-label="工程"><rect width="100%" height="100%" fill="#0f1b2e"/><defs><marker id="a" markerWidth="10" markerHeight="10" refX="8" refY="5" orient="auto"><path d="M0,0 L10,5 L0,10 z" fill="#adbed4"/></marker></defs><text x="120" y="20" fill="#adbed4" font-size="12" font-weight="700" text-anchor="middle">第0週</text><text x="230" y="20" fill="#adbed4" font-size="12" font-weight="700" text-anchor="middle">第2週</text><text x="340" y="20" fill="#adbed4" font-size="12" font-weight="700" text-anchor="middle">第4週</text><text x="450" y="20" fill="#adbed4" font-size="12" font-weight="700" text-anchor="middle">第6週</text><text x="560" y="20" fill="#adbed4" font-size="12" font-weight="700" text-anchor="middle">第8週</text><text x="670" y="20" fill="#adbed4" font-size="12" font-weight="700" text-anchor="middle">第10週</text><text x="780" y="20" fill="#adbed4" font-size="12" font-weight="700" text-anchor="middle">第12週</text><text x="105" y="48" fill="#edf4ff" font-size="13" font-weight="700" text-anchor="end">8階</text><rect x="120" y="30" width="110" height="24" rx="5" fill="#ff6b5b"/><text x="175" y="47" fill="#edf4ff" font-size="12" font-weight="700" text-anchor="middle">20室停止</text><text x="105" y="78" fill="#edf4ff" font-size="13" font-weight="700" text-anchor="end">7階</text><rect x="230" y="60" width="110" height="24" rx="5" fill="#ff6b5b"/><text x="285" y="77" fill="#edf4ff" font-size="12" font-weight="700" text-anchor="middle">20室停止</text><text x="105" y="108" fill="#edf4ff" font-size="13" font-weight="700" text-anchor="end">6階</text><rect x="340" y="90" width="110" height="24" rx="5" fill="#ff6b5b"/><text x="395" y="107" fill="#edf4ff" font-size="12" font-weight="700" text-anchor="middle">20室停止</text><text x="105" y="138" fill="#edf4ff" font-size="13" font-weight="700" text-anchor="end">5階</text><rect x="450" y="120" width="110" height="24" rx="5" fill="#ff6b5b"/><text x="505" y="137" fill="#edf4ff" font-size="12" font-weight="700" text-anchor="middle">20室停止</text><text x="105" y="168" fill="#edf4ff" font-size="13" font-weight="700" text-anchor="end">4階</text><rect x="560" y="150" width="110" height="24" rx="5" fill="#ff6b5b"/><text x="615" y="167" fill="#edf4ff" font-size="12" font-weight="700" text-anchor="middle">20室停止</text><text x="105" y="198" fill="#edf4ff" font-size="13" font-weight="700" text-anchor="end">3階</text><rect x="670" y="180" width="110" height="24" rx="5" fill="#ff6b5b"/><text x="725" y="197" fill="#edf4ff" font-size="12" font-weight="700" text-anchor="middle">20室停止</text></svg><figcaption>図7 フロアごとに客室を止めて更新する架空の工程（施工者回答の例であり普遍値ではない）</figcaption></figure><div class="tw"><table><tr><th>項目</th><th>調整すること</th></tr><tr><td>販売停止</td><td>フロアごと・室数・期間を運営と合意</td></tr><tr><td>騒音作業</td><td>はつり・穴あけ等の時間帯</td></tr><tr><td>搬入経路</td><td>エレベーターの使用時間・養生</td></tr><tr><td>客室の復旧</td><td>試運転・清掃・点検後に販売再開</td></tr></table></div>
</section>
<section id="test" aria-labelledby="test-h"><h2 id="test-h">試運転と記録</h2>
<h3>記入済み様式：試運転記録（架空試算）</h3><div class="tw"><table><tr><th>項目</th><th>測定値</th><th>判定基準の出典</th><th>判定</th></tr><tr><td>冷房 吹出温度</td><td>14.5℃</td><td>設計図書</td><td>適</td></tr><tr><td>風量（強）</td><td>520 m³/h</td><td>機器仕様書</td><td>適</td></tr><tr><td>冷水 往き／還り</td><td>7℃／12℃</td><td>設計図書</td><td>適</td></tr><tr><td>室内騒音</td><td>38 dB</td><td>設計図書</td><td>適</td></tr><tr><td>ドレン排水</td><td>漏れなし</td><td>施工要領</td><td>適</td></tr><tr><td>冷媒漏えい点検</td><td>異常なし</td><td>メーカー要領</td><td>適</td></tr></table></div><p>試験は専門業者が実施し、CMは試験計画（項目・方法・判定基準）と記録・写真がそろっているかを確認します。判定基準は案件ごとの設計図書・メーカー資料によります。</p>
</section>
<section id="handover" aria-labelledby="handover-h"><h2 id="handover-h">引渡し</h2>
<h3>記入済み様式：引渡し確認表（架空）</h3><div class="tw"><table><tr><th>書類・事項</th><th>内容</th><th>受領</th></tr><tr><td>試運転記録</td><td>全客室分の測定値と判定</td><td>□</td></tr><tr><td>冷媒の回収・引取の書面</td><td>既存機器の回収量と業者</td><td>□</td></tr><tr><td>取扱説明・操作研修</td><td>運営・設備管理への説明日</td><td>□</td></tr><tr><td>保守体制</td><td>連絡先・点検計画・部品供給</td><td>□</td></tr><tr><td>残工事・不具合</td><td>内容・期限・担当</td><td>□</td></tr><tr><td>竣工図</td><td>配管・ダクト・機器の位置</td><td>□</td></tr></table></div>
</section>
<section id="talk" aria-labelledby="talk-h"><h2 id="talk-h">会話例</h2>
<div class="case"><b>会話例（架空）</b><br><b>運営：</b>南の部屋だけ暑いという苦情が続いています。<br><b>CM：</b>建物全体に温水が流れている2管式のため、南の部屋で冷房が使えない状態です。まず3日間、室温と水温を測らせてください。<br><b>設備管理：</b>往きが45℃、還りが40℃でした。<br><b>CM：</b>更新案は3つを同じ条件で比べます。1.25kWという値は瞬間の電力で、年間の電気代は別に計算します。<br><b>施工者：</b>2週ごとに20室ずつ止めれば進められます。<br><b>CM：</b>販売停止の範囲と期間を運営さんと合意してから工程を確定しましょう。冷媒の回収は書面まで含めてお願いします。</div>
</section>
<section id="check" aria-labelledby="check-h"><h2 id="check-h">実践チェックリスト</h2>
<div class="tw"><table><tr><th>段階</th><th>確認すること</th><th>済</th></tr><tr><td>相談</td><td>苦情の場所・時刻・季節を記録したか</td><td>□</td></tr><tr><td>仕組み</td><td>冷媒か水か、2管か4管か、外気系統を把握したか</td><td>□</td></tr><tr><td>診断</td><td>劣化・部品供給をメーカーに書面で確認したか</td><td>□</td></tr><tr><td>実測</td><td>室温・水温・運転時間を記録したか</td><td>□</td></tr><tr><td>計算</td><td>能力kW・電力kW・電力量kWhを区別したか</td><td>□</td></tr><tr><td>比較</td><td>同じ条件で更新案を比べたか</td><td>□</td></tr><tr><td>設計</td><td>天井内・室外機置場・冷媒回収を決めたか</td><td>□</td></tr><tr><td>工程</td><td>販売停止を運営と合意したか</td><td>□</td></tr><tr><td>試験</td><td>判定基準の出典と記録を確認したか</td><td>□</td></tr><tr><td>引渡し</td><td>冷媒回収の書面と保守体制を受け取ったか</td><td>□</td></tr></table></div>
</section>
<section id="limit" aria-labelledby="limit-h"><h2 id="limit-h">限界と注意</h2>
<ul><li>温度・能力・工程・試験値は説明用の <span class="k case">架空試算</span> です。</li><li>建築物衛生法の基準は特定建築物などの対象と、空気調和設備・機械換気設備の別により適用が異なります。</li><li>国土交通省の建築保全業務共通仕様書は官庁施設向けの仕様で、民間ホテルに一律に適用される法令ではありません（点検項目の参考にとどめる）。</li><li>寿命年数・納期・部品供給期間は保証しません。メーカー・施工者の書面回答で確認してください。</li></ul>
</section>
<section id="sources" aria-labelledby="sources-h"><h2 id="sources-h">一次資料（出典）</h2><ul class="src"><li><a href="https://www.mhlw.go.jp/bunya/kenkou/seikatsu-eisei10/" target="_blank" rel="noopener">厚生労働省「建築物環境衛生管理基準について」</a></li>
<li><a href="https://www.mhlw.go.jp/web/t_doc?dataId=79072000&dataType=0&pageNo=1" target="_blank" rel="noopener">建築物における衛生的環境の確保に関する法律施行令</a></li>
<li><a href="https://www.env.go.jp/earth/furon/operator/isshu_4.html" target="_blank" rel="noopener">環境省「業務用冷凍空調機器を廃棄する方へ」（フロン排出抑制法）</a></li>
<li><a href="https://www.mlit.go.jp/gobuild/content/001707660.pdf" target="_blank" rel="noopener">国土交通省「建築保全業務共通仕様書」（令和5年版, PDF）</a></li></ul>
<p class="meta">法令・指針の値は上記の一次資料で確認したものです。法令・指針は改正されることがあるため、利用時は最新版を確認してください。</p></section>
<section><h2>比較と試験の前提をそろえる</h2><p>冷暖房の同時運転は室内機だけでなく、熱源・冷媒系統・制御も含めた仕様に依存します。個別エアコン案で複数室を1系統に接続する場合、各室で冷暖房を同時に選べるかを改めて確認します。比較には初期費用、年間の熱源・補機電力量、修繕費、客室の延べ停止室泊数、故障時の影響を含めます。</p><p>試運転表の「適」は教材内の仮の判定です。実務では設計温湿度・外気条件・運転モード、風量測定位置、騒音の周波数補正（例：dB(A)）と測定位置、機器型番、判定範囲、測定器・日時・担当者まで記録します。38dBなどの数値だけで合否を決めません。</p></section></main>
<footer>※解説用に要点を簡略化しています。個別の判断は、特定行政庁・所管行政庁・労働基準監督署・都道府県等、および契約図書（特記仕様書）を優先してください。<br><a href="index.html">CM知識一覧へ戻る</a> ｜ <a href="hvac-renewal-video.html">動画解説</a></footer>
</body>
</html>
